# 评审缺陷清单

> 来源：两轮评审（第一轮为算法与实验协议问题，第二轮为工程卫生问题），整理自 `REVIEW_RESPONSE.md` 的核查与答复。
> 状态：已整改 / 部分整改（遗留风险）。

## 第一轮评审缺陷

### A. 实验协议与基线公平性

| # | 缺陷 | 状态 |
|---|---|---|
| A1 | 旧版算法比较缺少统一的压缩机指令约束，各控制器在不对等的执行器条件下比较 | 已整改：所有算法共用相同的执行器、噪声和评估条件 |
| A2 | 训练集与典型案例缺少传感器噪声，评估条件过于理想化 | 已整改：加入 0.025–0.075 °C 传感器噪声和 2 min 一阶滤波 |
| A3 | IMC 回退参数未经任务指标调节（`λ=max(τ/3,3L,12)=303.69 min`，积分时间约 911 min，与 4–6 h 评估窗口不匹配），极保守参数直接与优化后的控制器比较，导致 IMC 被系统性低估（旧产物平均目标约 255.8，λ 整定后为 24.68） | 已整改：保持 IMC 结构，仅在训练工况搜索 λ，测试集冻结 |

### B. FNN 原有缺陷

| # | 缺陷 | 状态 |
|---|---|---|
| B1 | BO 标签是“每个工况一组最优固定增益”，但 FNN 只输入 `e, Δe`；不同热参数/负荷在同一状态可能需要不同增益，存在状态混叠与不可约标签冲突 | 部分整改：相邻四规则软权重 + IMC 先验正则缓解，但训练 log-RMSE 仍为 1.85，标签冲突依旧明显（遗留风险） |
| B2 | 训练把样本硬塞到最近规则格，快速版只覆盖约 5/25 条规则，未覆盖区域性能无证据 | 部分整改：小规模实验拟合段覆盖 12/25，覆盖仍不完全（遗留风险） |
| B3 | 训练轨迹来自标签控制器自身，属于离策略压缩，不能等同于端到端在线策略学习 | 部分整改：引入带噪测量轨迹，性质未根本改变 |
| B4 | 缺少独立部署验收，训练误差下降不能保证闭环指标更好 | 已整改：训练/校准切分 + 闭环部署验收门；但校准回放仅比 IMC 好约 1%，证据偏弱（遗留风险） |

### C. RL 原有缺陷

| # | 缺陷 | 状态 |
|---|---|---|
| C1 | 旧版首个 `Δe` 随机注入，25/25 覆盖率部分来自人为构造，不代表物理轨迹真正访问 | 已整改：去掉伪造 `Δe`，真实状态覆盖 16/25 |
| C2 | 未访问 Q 状态全为 0 时 `numpy.argmax` 选第一个动作（`Kp/Ki` 同时 -10%），存在隐蔽默认偏置 | 已整改：未访问状态默认“不改增益” |
| C3 | 60 min 训练视野相对 5–12 min 延迟、执行器惯性和慢墙体状态过短，一步奖励难以正确归因 | 已整改：延长到 750 回合/240 min、每 5 min 决策 |
| C4 | 状态仅含 `e, Δe`，无执行器状态、积分状态、负荷或热参数，不满足严格 Markov 性 | 部分整改：纳入量化、斜率、启停、噪声；状态维度问题仍在（遗留风险） |
| C5 | 增益每个热步乘法累积，容易漂到边界；奖励与最终报告综合目标不一致 | 已整改（乘法累积）；奖励与综合目标的一致性仍需复核（遗留风险） |
| C6 | 没有独立回放验收，策略波动时仍被直接用于测试 | 已整改：独立校准工况比较 IMC，部署门拒绝未达标策略 |

### D. 指标与数据记录

| # | 缺陷 | 状态 |
|---|---|---|
| D1 | “PWM 方差”被直接当作寿命指标，名不副实 | 已整改：更名为“容量指令方差” |
| D2 | 指令曲线用连续线显示离散命令 | 已整改：改用阶梯图 |
| D3 | 时序 CSV 未区分真实温度/测量温度、请求命令/受约束后实际命令 | 已整改：四类数据同时记录，并新增运行斜率违规、最低频率违规、启停次数指标 |

## 第二轮评审缺陷

| # | 缺陷 | 状态 |
|---|---|---|
| E1 | 测试命令 `python -m unittest discover` 只能收集 `test_demo.py`，静默漏掉安全门/嵌入式测试 | 已整改：全仓库统一 `python -m pytest tests -q`，CI 覆盖 pytest 全量测试与两个 Node 校验脚本 |
| E2 | FNN/RL 训练数据无独立 test 切分，先验权重与 checkpoint 在训练数据上选择，验收与训练数据可能重叠 | 已整改：三向切分（train/val/test ≈ 60/20/20），CSV 新增 `test_*` 与切片重叠标记列 |
| E3 | 报告结论性数字硬编码，验收证据缺失时未默认“未通过”（fail-open） | 已整改：MD/HTML 数字动态生成，缺失即“未通过”，并披露调节时间删失统计、历史 MCU 证据标注“非本次生成” |
| E4 | 嵌入式 DEMO 模式下 PI 积分、限幅器、监督层三处时间基准误用墙钟时间而非 200 倍加速的模拟时间（监督层误差变化率除数被放大 200 倍），复合效应导致 RL 未覆盖回退 167/190 次调用 | 已整改：三处统一改用模拟时间，回退降为 0/190；并加入 RL 覆盖率 ≤10% 的纵深防御门 |
| E5 | `generated_policy.hpp` 产物 CRC（v2）覆盖不全，Python 导出、PC SIL 与固件三方一致性无完整校验 | 已整改：CRC 升级为 v3 覆盖全部字段，SIL 通过判据加入 CRC 与 RL 覆盖率门 |
| E6 | `requirements.txt` 与真实运行环境（numpy 2.x）不对齐 | 已整改 |
| E7 | `outputs*/` 生成产物被 git 跟踪入库 | 已整改：移出 git 跟踪，本地可由源码再生成 |
| E8 | 文档含个人硬编码路径；仓库缺 MIT `LICENSE` 与 `vendor/katex/LICENSE` | 已整改 |

## 第四轮复评（2026-09-01，覆盖为远端 `dbb6316` v3 后）——已全部修复

> 本轮对象：第三轮整改提交 `0856bf1..dbb6316`。方法：代码评审（`hvac_pid/embedded_demo.py` 等 diff 范围）+ 产物一致性核查（重编译并重跑 PC-SIL、比对 `outputs_review_v3` 工件）。
> **修复后基线**：`python -m pytest tests -q` **25 passed**（含新增几何约束测试与 SIL 门端到端测试）；PC-SIL 重跑回退 **0/190**；9 个 HTML 演示全部通过 Node 运行时检查。

### 高严重度：E4 闭环声明与代码实测矛盾

| # | 缺陷 | 状态（2026-09-01 修复） |
|---|---|---|
| F1 | `review_remediation.md` 将 E4（嵌入式时基）标为"已闭环"，但从远端源码重新编译 `testbench.cpp` 重跑 PC-SIL，实测 **RL 未覆盖回退 167/190（88%）**——恰为第二轮认定时基 bug 的特征数字。根因：testbench 主循环混合时基（`plant.step` 每 tick 前进 1/3 模拟分钟即 200× 加速，而 PI 积分/限幅器/监督误差率用真实 0.1 s），与其镜像的 ESP32 固件（`kDemoPhysicalDtSeconds=20`）不一致 | **已修复**：`embedded/testbench.cpp` 主循环统一改用 20 s 模拟时间（PI、限幅器、误差率、plant.step 同源），实测回退 **0/190**；`embedded/wokwi/common/sketch.ino` 同类混合时基一并修复并重新生成两份 Wokwi 工程；`outputs_review_v3` 的 SIL 日志/摘要/矩阵已重生成，`hvac_pid/pipeline.py` E4 行改为如实描述 |
| F2 | 第二轮承诺的"未覆盖回退占比 ≤10%" SIL 门未落地：`testbench.cpp:80` 与 `run_mcu_validation.py:109` 通过判据均不含回退率 → SIL 在 88% 回退率下照样 PASS | **已修复**：`testbench.cpp` 通过判据加入 `rl_coverage_ok`（≤10%）；`run_mcu_validation.py` 独立重算占比并加入最终门与摘要列（`RL覆盖率门结果`）；新增 `test_pc_sil_enforces_rl_coverage_gate` 端到端回归测试（时基回归时 88% > 10% 即 FAIL） |
| F3 | Python 部署验收报告回退率 0.19% vs C++ SIL 83.5%，相差两个数量级；75 组 parity 向量全取格点中心（天然 covered），测不到该分歧 | **已修复（根源消除）**：分歧根源即 F1 时基混合，修复后 C++ 0% 与 Python 0.19% 同量级；SIL 门端到端测试补上格点 parity 覆盖不到的闭环层一致性检查 |

### 中低严重度：图表与测试质量（代码评审发现）

| # | 缺陷 | 状态（2026-09-01 修复） |
|---|---|---|
| F4 | SVG 内嵌 `<style>` 与页面 `<head>` 样式表同选择器/同优先级、数值相异（16 vs 17px、11 vs 12px），靠文档顺序决胜，head 规则成死代码 | **已修复**：删除 head CSS 中的图表文本重复规则，SVG 内嵌 `<style>` 成为唯一文本样式来源（页面与 Streamlit iframe 两处渲染一致，无视觉变化）；新增测试断言 `#system-diagram text` 规则全文档只出现一次 |
| F5 | 无效展示属性：feedback `<text>` 的 `fill="#607086"`、节点 `<g>` 的 `fill="#11243a"` 被 CSS 无条件覆盖，永不渲染；旧测试断言的正是这些无效属性 | **已修复**：删除全部无效 `fill` 属性（保留真正生效的箭头 marker fill）；测试改为断言无效属性不存在 |
| F6 | 独立 HTML 产物中唯一可见的闭环逐步讲解被删除，只存在于 Streamlit 包装段落与不可见的 aria `<desc>` | **已修复**：在 SVG 下方新增 `<p class="feedback-steps">` 图注（"闭环路径：测温 → 与目标相减得误差 → 安全 PI → 压缩机限制器 → 空调改变温度 → 再次测温……"），9 个 HTML 全部重新生成并含该图注 |
| F7 | 新增的 4 条测试只断言字符串存在，不约束字号/文本长度/几何，"标签溢出节点"缺陷类别复发时仍全绿 | **已修复**：新增 `test_system_diagram_labels_fit_inside_their_nodes` 几何测试——按字体宽度估算（CJK 全宽、ASCII 0.6 倍）逐节点验证每个 `<text>` 完整落在宿主 rect/circle 内（≥15 个标签全覆盖）；另修复 `check_interactive_html.mjs` 硬编码 `"zn"`/`"llm"` 导致单算法页无法验证的既有局限，9 个 HTML 全部纳入运行时检查 |

## 遗留风险（未关闭）

- FNN 标签冲突依旧明显（log-RMSE 1.85），校准回放仅比 IMC 好约 1%，不足以宣称普遍优于 IMC。
- RL 校准目标 56.88 差于 IMC 的 51.02，部署门正确拒绝——RL 结论是“训练仍有瑕疵且未通过”，非“已修好并优于基线”。
- RL 状态维度不满足严格 Markov 性；奖励与报告综合目标的一致性未完全对齐。
- 正式结论需默认 48/16 工况、至少 5 个随机种子，报告均值/标准差/95% 置信区间与验收门通过率。
- 真实设备上线前需用 BMS/台架数据校准 3R2C/FOPDT、最低频率与启停约束，并把 Python 执行器约束同步到 MCU 安全层。
