# LLM Agent 模型矩阵汇总报告

- 运行目录：`llm_matrix_v4/`，共 **18** 次运行
- 真实模型调用：18 次；replay/启发式：0 次
- 全部运行稳定（stable=1）：15/18
- Agent 候选被部署（通过全部安全门）：1/18；其余回退 IMC 基线

## 按模型 × 难度汇总

| 模型 | 难度 | 运行数 | 平均试验数 | 候选接受率 | 部署率 | 平均目标 J | 最大过冷均值 °C |
|---|---|---:|---:|---:|---:|---:|---:|
| qwen-max | hard | 3 | 2.0 | 0% | 0% | 70.83 | 1.31 |
| qwen-max | std | 3 | 2.0 | 17% | 33% | 51.64 | 1.32 |
| qwen-plus | hard | 3 | 1.0 | 0% | 0% | 70.83 | 1.31 |
| qwen-plus | std | 3 | 1.0 | 0% | 0% | 52.03 | 1.35 |
| qwen-turbo | hard | 3 | 2.0 | 0% | 0% | 70.83 | 1.31 |
| qwen-turbo | std | 3 | 2.0 | 0% | 0% | 52.03 | 1.35 |

## 逐次运行明细

| 运行 | 步数 | 试验 | 接受 | 部署 | 目标 J | 过冷 °C | ΔKp | ΔKi | 部署判定 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---|
| qwen-max_hard_r71 | 6 | 2 | 0 | 0 | 71.42 | 1.29 | 0.0% | 0.0% | 回退 IMC |
| qwen-max_hard_r72 | 6 | 2 | 0 | 0 | 70.35 | 1.31 | 0.0% | 0.0% | 回退 IMC |
| qwen-max_hard_r73 | 6 | 2 | 0 | 0 | 70.72 | 1.32 | 0.0% | 0.0% | 回退 IMC |
| qwen-max_std_r71 | 5 | 2 | 0 | 0 | 53.98 | 1.36 | 0.0% | 0.0% | 回退 IMC |
| qwen-max_std_r72 | 6 | 2 | 1 | 1 | 49.44 | 1.25 | -10.0% | -10.0% | 部署候选 |
| qwen-max_std_r73 | 5 | 2 | 0 | 0 | 51.50 | 1.35 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_hard_r71 | 4 | 1 | 0 | 0 | 71.42 | 1.29 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_hard_r72 | 4 | 1 | 0 | 0 | 70.35 | 1.31 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_hard_r73 | 5 | 1 | 0 | 0 | 70.72 | 1.32 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_std_r71 | 5 | 1 | 0 | 0 | 53.98 | 1.36 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_std_r72 | 5 | 1 | 0 | 0 | 50.61 | 1.34 | 0.0% | 0.0% | 回退 IMC |
| qwen-plus_std_r73 | 4 | 1 | 0 | 0 | 51.50 | 1.35 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_hard_r71 | 4 | 2 | 0 | 0 | 71.42 | 1.29 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_hard_r72 | 5 | 2 | 0 | 0 | 70.35 | 1.31 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_hard_r73 | 4 | 2 | 0 | 0 | 70.72 | 1.32 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_std_r71 | 5 | 2 | 0 | 0 | 53.98 | 1.36 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_std_r72 | 5 | 2 | 0 | 0 | 50.61 | 1.34 | 0.0% | 0.0% | 回退 IMC |
| qwen-turbo_std_r73 | 4 | 2 | 0 | 0 | 51.50 | 1.35 | 0.0% | 0.0% | 回退 IMC |

## 读法与边界

- `部署=1` 表示 Agent 提出的候选通过了硬边界、±10% 信任域、多场景重复仿真、安全门与部署复核并优于基线；`部署=0` 表示宿主回退到调优 IMC，不是仿真发散。
- 不同难度（std/hard）的目标 J 不可跨行直接比较；hard 场景扰动更强，基线 J 本身更高。
- 本矩阵回答的是「LLM 能否在安全门内找到优于调优 IMC 的增益」，而不是「LLM 能否直接控制空调」——后者在本架构中被刻意禁止。
