1. 公式没有渲染好 
2. 每个算法每个工况的的仿真结果图需要加上去
3. 

---

## 第 1 轮处理记录（2026-09-02）

### 意见 1：公式渲染 —— 已处理
- 报告全部公式改为标准 LaTeX：独立公式用 `$$...$$`、行内公式用 `$...$`（3R2C 状态方程组、Z-N/IMC 整定公式、PI 控制律、RL 奖励与 Q 更新、风险目标、综合目标 J、IAE/ITAE 等），在 VS Code/Typora 等支持 KaTeX 的环境中可直接渲染。
- `reports/md2docx.py` 扩展公式渲染：mathtext（Computer Modern 字体）→ 300 dpi PNG 嵌入 docx，独立公式居中、行内公式随文；渲染失败自动回退 Cambria Math 斜体并告警；docx 被 Word 占用时自动另存 `.new.docx`。
- 本轮共渲染 45 张公式图片（`reports/figures/equations/`），docx 无告警通过。

### 意见 2：每算法每工况仿真结果图 —— 已处理
- **实验改进**：`hvac_pid/pipeline.py` 的 `_run_case_studies` 新增 `case_timeseries.csv`（三工况 × 五算法逐分钟时序），`tests/test_demo.py` 同步更新，25 项测试全部通过。
- 新增 `reports/make_case_figures.py`：从 v3 封存策略（不改写封存产物）按封存种子复现三工况仿真，**自检复现指标与 case_metrics.csv 最大相对偏差 3.64e-16** 后才出图。
- 新增 4 张图并插入报告 6.3 节（综述版报告 3.5 节同步插入）：
  - 图 5 工况一·初次快速降温、图 6 工况二·设定温度突变、图 7 工况三·持续外界热扰动：五算法温度响应 + 容量指令双面板，标注设定值、±0.5 °C 舒适带、设定值突变/开门扰动事件；
  - 图 8 七算法统一演示（ESP32 场景）：七算法温度 + 容量指令，标注 min 189 开门窗口。
- 附录 C 图表清单、附录 B 复现命令、附录 A 数据文件索引同步更新。

### 补充（问答中发现的可读性问题）
- 术语表 "holdout" 一条改写为通俗解释：先说目的（调参不许看、冻结后开封考核、防背题），再列两道密封线（16 测试场景 + 5 种子 ×16 = 80 封存验收场景），并指明结果文件。

- §2.2 执行器/传感器约束表重写：补齐六条约束的具体取值（最短运行 5 min/停机 3 min、噪声 σ=0.04 °C 等）与逐条工程依据（教科书值 / 行业惯例 / 刻意保守项均注明）；§8 局限性新增"湿度与结霜未建模"一行。

### 产物
- 报告：`reports/实验报告_AI-PI整定.md`（docx 因原文件被 Word 占用另存为 `实验报告_AI-PI整定.new.docx`，关闭 Word 后重跑 `python reports/md2docx.py 实验报告_AI-PI整定.md` 即可覆盖）
- 脚本：`reports/make_case_figures.py`（新增）、`reports/md2docx.py`（扩展）、`hvac_pid/pipeline.py`（新增 case_timeseries.csv 输出）

---

## 第 2 轮处理记录（2026-09-02）

### 意见：建模章节弱化省略、聚焦"如何整定"、每算法单独配图 —— 已处理
（确认范围：整个第 2 章压缩；§4 整定过程图 + 15 张单算法工况图两者都要。）

- **第 2 章压缩为半页**：原 2.1–2.5（状态方程、约束表、FOPDT 辨识、整定公式推导、三层交叉验证）压缩为三段式「被控对象与实验条件」；全部细节完整移入**附录 D（D.1–D.5）**，信息不丢失。
- **§4 每个算法小节配「整定过程图」**（新增 `reports/make_tuning_figures.py`，只读封存 CSV 绘图，报告统一画风）：
  - 图 3 Z-N/IMC 数据基础：168 h 阶跃试验与 FOPDT 拟合；图 4 IMC-λ 扫描（21 候选，选中 26.9 min vs 保守回退 303.7 min）；图 5 贝叶斯 BO 搜索轨迹；图 6 安全 BO 风险目标搜索；图 7 LLM Agent 工具调用轨迹；图 8 FNN 训练（拟合误差 + 规则覆盖率，如实呈现标签冲突回升）；图 9 RL 训练（奖励/ε 衰减 + 验证集早停选表）。
- **6.3 合并对比图替换为 15 张单算法×单工况图**（改写 `reports/make_case_figures.py`）：每工况 5 张、每算法单独成图（温度+指令双面板，图题下标注该算法该工况 ITAE/调节时间/最大过冷）；封存复现自检通过（最大相对偏差 3.64e-16）。
- **全文图号按出现顺序重排为图 1–27**：图 1–2 框图不变；图 3–9 §4 整定过程；图 10–11 耗时/性能（原图 3/4）；图 12–26 逐算法工况图；图 27 七算法演示（原图 8）。`make_figures.py` 同步改名重新生成，旧编号 PNG 已删除。
- **连带修正**：IMC λ 候选数 13→21（与 v3 封存 `imc_lambda_tuning.csv` 一致）；§3.1/§4.2 对旧 2.2/2.3 节的引用改指附录 D；综述版报告 3.5 节改为指向详解版图 12–26 并仅保留图 27；大纲文档图名同步。

### 产物
- 报告：`reports/实验报告_AI-PI整定.md`（docx 另存为 `实验报告_AI-PI整定.new.docx`——原文件仍被 Word 占用，关闭后重跑 `python reports/md2docx.py 实验报告_AI-PI整定.md` 覆盖）、`reports/实验报告_AI自动整定.md`、`reports/实验报告生成.md`
- 脚本：`reports/make_tuning_figures.py`（新增）、`reports/make_case_figures.py`（改写为 15 单图）、`reports/make_figures.py`（图号 3/4→10/11）
- 图片：`reports/figures/` 图 1–27（27 张，docx 共嵌 75 张图 = 27 图 + 48 公式 PNG）
- 校验：pytest 25 项通过；docx 生成无公式渲染告警。
- 追加：应要求另存新版 docx 而不覆盖原文件——`md2docx.py` 支持第二参数指定输出名（并修正两参数模式下相对路径不按 reports/ 解析的不一致）；已生成 `reports/实验报告_AI-PI整定_v2.docx`（75 图 / 260 段 / 14 表，校验通过）。
