# 工程化 PI 调参耗时基准

> 这是带真实执行器约束的工程化模型基准，不是真实 BMS 或台架实测。

- 运行平台：Windows-10-10.0.26200-SP0 / Python 3.11.7
- 调参问题：机柜空调 31.5→24 °C，制冷量 7600 W，延迟 6 min
- 离线工况：8；BO 迭代：2；RL 回合：750

| 方法 | PC 离线调参/训练 (s) | 等效虚拟对象时间 (h) | 首次进入±0.5°C (min) | 目标值 | PC AI 推理 (us) | 部署验收 |
|---|---:|---:|---:|---:|---:|---|
| Z-N | 0.1626 | 168.0 | 54.0 | 79.1671 | 0.000 | not_applicable |
| IMC lambda-tuned | 3.0297 | 1008.0 | 54.0 | 63.5917 | 0.000 | not_applicable |
| Bayesian fixed PI | 1.4175 | 528.0 | 54.0 | 64.5014 | 0.000 | not_applicable |
| FNN self-tuning | 7.6517 | 4181.0 | 54.0 | 66.5169 | 78.234 | True |
| RL self-tuning | 16.2228 | 4018.0 | 54.0 | 63.5917 | 87.989 | False |

## 如何解释这些时间

- Z-N/IMC 的公式计算几乎不耗时；真正昂贵的是安全对象辨识和采数。
- BO/FNN/RL 是 PC 对虚拟对象的加速计算。若把候选试验串行搬到真实压缩机，不但不安全，还会消耗数百至数千对象小时。
- `mean_ai_inference_us_pc` 是本机测量，不是 STM32/ESP32 WCET。目标板必须在量产编译配置下用 DWT/周期计数器或 GPIO 脉冲实测。
- 真正的设备结果需要带时间戳的 BMS 数据：设定值、测量温度、室外温度/负荷代理、请求/实际压缩机频率、告警和运行模式。