# HVAC 空调 AI 自动整定 Kp/Ki 项目全景汇报

> 面向第一次接触本项目的读者。读完本文可以回答四个问题：项目要做什么、代码是怎么组织的、每种算法是怎么跑的、证据是否支持结论。
> 仓库：`E:\HAVC\hvac-ai-pid-demo`（Python 3.10+，36 项 pytest 全部通过，2026-09-03）。

---

## 1. 项目目标

调研用 AI 方法整定 PI 控制器的两个参数 **Kp（比例增益）** 和 **Ki（积分增益）**，并探索"自整定 / 自动整定算法如何真正落地到空调设备"。落地是关键词：不是只比分数，而是要回答"算法给出的参数敢不敢放到真实压缩机上"。

被控对象是一台机柜/精密空调的简化热模型：压缩机按 0~100% 容量制冷，目标是把室内温度从 30°C 降到 24°C 并稳定在 ±0.5°C 舒适带内，期间还要经受一次"开门 15 分钟灌入 3200W 热负荷"的扰动。

---

## 2. 一页结论

| 目标 | 达成度 | 关键证据 |
|---|---|---|
| 调研 AI 整定 Kp/Ki 的方法谱系 | **达成** | 实现并同场对比 7 种方法：Z-N、IMC、贝叶斯优化、风险感知安全 BO、FNN、Q-learning RL、LLM Agent；`docs/SOTA_LLM_PI_TUNING.md` 给出文献定位 |
| 建立公平、可复现的比较框架 | **达成** | 所有算法共用同一热模型、同一安全 PI 内环、同一执行器约束与同一指标；训练/验证/测试 48/16/16 三向隔离 + 80 个密封测试场景 |
| 探索落地路径（安全性、可部署性） | **达成（仿真层面）** | 确定性安全门 + IMC 回退贯穿所有算法；ESP32 固件、PC-SIL 75 组 Python/C++ 一致性向量（最大误差 2.98e-8）、Modbus 寄存器配置 |
| 证明 AI 方法显著优于调优 IMC | **未达成（但这是真实结论）** | 调优后的 IMC 已很强：18 次真实 LLM 运行中仅 5 次通过安全门获得部署；FNN 相对 IMC 仅非劣（0.9979），RL 优约 4% |
| 真实硬件闭环验证 | **未达成（明确披露的边界）** | 全部结论基于 3R2C 虚拟对象；ESP32 仅有编译与 SIL 证据，无实体板 10 分钟可靠性数据 |

**给 mentor 的一句话**：项目完成了"方法调研 + 公平比较 + 安全落地架构"三件事，并且诚实地得出"在本对象上，AI 整定相对调优 IMC 的边际收益很小，真正值钱的是那套让 AI 不敢犯错的安全门架构"。

---

## 3. 系统结构：代码地图

### 3.1 分层视图

```text
┌────────────────────────────── 展示层 ──────────────────────────────┐
│ streamlit_app.py · run_embedded_demo.py · run_llm_agent_demo.py    │
│ reports/（幻灯片、实验报告 docx） · outputs_*/（HTML 交互回放）     │
├────────────────────────────── 算法层 ──────────────────────────────┤
│ hvac_pid/controllers.py   Z-N · IMC · PI 内环 · FOPDT 辨识         │
│ hvac_pid/tuning.py        普通贝叶斯优化                            │
│ hvac_pid/advanced_tuning.py  安全 BO · LLM 监督器 · LLM Agent ★    │
│ hvac_pid/ai_controllers.py  FNN · RL 在线控制器 + 四层安全保护      │
├────────────────────────────── 实验层 ──────────────────────────────┤
│ hvac_pid/pipeline.py · validation.py · metrics.py · plotting.py    │
│ main.py（主流水线） · run_advanced_tuning_benchmark.py              │
├────────────────────────────── 物理层 ──────────────────────────────┤
│ hvac_pid/plant.py（3R2C 热模型） · actuator.py（压缩机限制器）      │
│ hvac_pid/simulator.py（分钟级闭环仿真） · config.py（工况定义）     │
├────────────────────────────── 部署层 ──────────────────────────────┤
│ embedded/（ESP32 固件 · C++ 控制器 · Modbus · PC-SIL 对拍）         │
└────────────────────────────────────────────────────────────────────┘
```

### 3.2 关键文件速查

| 文件 | 职责 | 行数 |
|---|---|---|
| `hvac_pid/plant.py` | 3R2C 热对象：室内空气 + 围护结构两个热容、三条热阻 | — |
| `hvac_pid/controllers.py` | PI 内环（条件积分抗饱和）、Z-N/IMC 公式、FOPDT 辨识 | 361 |
| `hvac_pid/metrics.py` | 指标体系：IAE/ITAE/过冷/稳定时间/控制动作 → 综合目标 J | — |
| `hvac_pid/simulator.py` | 分钟级闭环仿真主循环，所有算法共用 | — |
| `hvac_pid/advanced_tuning.py` | **安全 BO、LLM 监督器、LLM Agent、安全门**（本项目核心） | 983 |
| `hvac_pid/ai_controllers.py` | FNN 规则面控制器、RL Q 表控制器、四层安全保护 | 919 |
| `hvac_pid/embedded_demo.py` | 七算法统一 demo 入口、落地门、HTML 交互回放生成 | 675+ |
| `run_llm_agent_demo.py` | LLM Agent 整定的命令行入口 | 73 |
| `aggregate_llm_matrix.py` | **本轮新增**：矩阵实验结果汇总工具 | 140 |
| `tests/` | 36+3 项测试：安全门、agent 循环、provider 解析、嵌入式一致性 | — |

### 3.3 一条数据的旅程

```text
工况定义(Scenario) → simulate() 闭环仿真 → calculate_metrics() 指标
   → 算法据此提出新 Kp/Ki → 安全门裁决 → 通过的部署/不通过的回退 IMC
   → outputs_*/ CSV + JSON + HTML 证据
```

---

## 4. 共同地基：为什么比较是公平的

### 4.1 热对象（3R2C）

`ThermalPlant3R2C`：室内空气（热容 C_zone）与墙体（热容 C_wall）两个状态，室外经两条热阻漏热，设备/人员/开门负荷直接进入热平衡。压缩机指令 u∈[0,1] 先过**纯滞后队列**（4 min）再过**一阶惯性**（3 min）才变成实际制冷量。传感器带 0.04°C 噪声。这使整定问题有真实的"延迟 + 惯性 + 噪声"，不是玩具一阶系统。

### 4.2 安全 PI 内环

所有算法最终都只是"决定 Kp/Ki"，压缩机命令永远由同一个 PI 计算，并叠加统一约束：0~1 限幅、每分钟 5% 斜率限制、1% 台阶量化、25% 最低运行频率、最小启停时间、**条件积分抗饱和**。所以任何算法比较的都是"参数好坏"，而不是"谁的执行器更激进"。

### 4.3 指标与安全约束

综合目标（越小越好）：

```text
J = 2·IAE + 1.5·ITAE + 10·舒适带超限 + 3·最大过冷
  + 0.35·调节时间 + 0.08·控制变化量 + 0.7·容量指令方差 + 0.015·能耗
```

安全约束（任一违反即"不安全"）：温度必须有限且在 5~45°C、最大过冷 ≤ 阈值、零运行斜率违规、零低于最低频率运行；另有"风险预算"：候选风险分不得超过基线的 1.25 倍。同一增益在噪声下重复仿真多次，用 **J_risk = 均值 + 0.75×标准差** 作为风险目标——波动大的参数直接扣分。

---

## 5. 七种整定方法逐个讲

### 5.1 Ziegler-Nichols（激进经典基线）

先对压缩机做小阶跃试验，拟合 FOPDT 模型（增益 K、延迟 L、时间常数 τ），再代入 Z-N 公式 `Kp=0.9τ/(K·L), Ti=3.33L`。响应快但易过冲，在本项目代表"经典方法的激进一极"。

### 5.2 IMC 内模控制（稳健全场基线）

同样基于 FOPDT，但主动选闭环时间常数 λ：λ 大则稳而慢。用于性能比较的 IMC **只在训练工况搜索 λ、测试集冻结**——这是两轮评审整改的重点之一：旧版 IMC 用了极保守的默认 λ（积分时间约 911 分钟，与 4~6 小时评估窗口不匹配），被系统性低估（旧目标分 255.8 → 调优后 24.68）。**所有 AI 方法都是在和这位"调过参的 IMC 选手"比赛。**

### 5.3 普通贝叶斯优化 BO（离线全局整定）

在 log(Kp), log(Ki) 空间用高斯过程代理"增益→J"的昂贵映射，用 EI（期望改进）选下一个仿真点，多工况平均 J 为目标，产出一套全局固定参数。适合"只允许固定参数"的低成本控制器。

### 5.4 风险感知安全 BO（RaGoOSE 风格）

在普通 BO 上加第二个高斯过程建模**安全裕量**，只选择"μq + 2σq ≤ 0"的保守安全候选，把噪声方差计入风险。思想来自 RaGoOSE（arXiv:2306.13479），是针对本项目的工程改编。

### 5.5 FNN 模糊神经在线自整定

零阶 TSK 模糊规则面：输入误差 e 和误差变化率 ė（各 5 个模糊档位 → 25 条规则），每条规则存一组离线贝叶斯优化学到的 Kp/Ki，运行时取相邻 4 条规则加权。**先有 BO 当老师，FNN 把老师的知识压缩成查表**。未通过部署验收时自动写成 IMC 回退表，候选表另存审计。

### 5.6 Q-learning RL 离线自整定

状态 = e 档位 × ė 档位 × 压缩机容量模式（5×5×3），动作 = 相对 IMC 的 9 种增益比例，750 回合 × 240 分钟在虚拟环境中训练 Q 表，运行时查表选动作。未访问状态默认"不改增益"（修复了 argmax 全零隐蔽偏置）。明确标注：RL 保留为教学/对照方法，不称 SOTA。

### 5.7 LLM Agent 工具调用整定（本项目亮点）

大模型不碰压缩机、不进实时环，只做"读指标 → 选下一项试验 → 决定停不停"的**低频试验编排**。详见第 6 节。

### 5.8 同场景对比（统一 demo：30°C→24°C + 开门扰动）

| 算法 | 综合目标 J ↓ | 最大过冷 °C | 稳定 | 通过部署门 |
|---|---:|---:|:--:|:--:|
| Z-N | 46.07 | 1.00 | ✓ | 否（回退 IMC） |
| IMC（调优基线） | 46.07 | 1.00 | ✓ | 是 |
| 普通 BO | 51.38 | 1.43 | ✓ | 是 |
| RL | 44.41 | 0.96 | ✓ | 是 |
| LLM Agent（replay） | 45.34 | 0.85 | ✓ | 是 |

读法：AI 方法相对调优 IMC 只有个位数百分点的差异——这正是第 2 节"未达成但真实"的那个结论。

---

## 6. LLM Agent 整定链路详解

### 6.1 设计哲学：LLM 只有试验编排权，没有安全裁决权

```text
宿主组装 state（增益/指标/预算/安全限/近4步历史）
        │  JSON + 3 个工具定义（strict schema）
        ▼
LLM 策略 decide()：三选一
   ├─ inspect_history  只看不动
   ├─ evaluate_candidate(kp, ki, reason)  申请一次实验
   └─ finish(reason)  收工
        ▼ （若申请实验）
宿主安全门：
   ① 截断到硬边界 ∩ 当前值 ±10% 信任域
   ② 6 个训练工况 × 2 次噪声重复 = 12 次独立仿真
   ③ 判定：安全裕量 ≤ 0 且 风险分改进 ≥ 0.5%？
        ├─ 是 → 更新当前增益，写审计 trace
        └─ 否 → 拒绝并保持原值，理由反馈给 LLM
        ▼ （finish 或 6 步/3 次试验预算耗尽）
部署复核：最终风险 ≤ 基线×1.02 且安全 → 部署；否则回退调优 IMC
        ▼
可见试运行门：在 5 小时 demo 场景再仿一次，开门扰动前未稳定仍回退 IMC
```

关键工程决策：LLM 的 response 只是一个 `function_call`（工具名+参数），**宿主程序执行工具并保留最终裁决权**。工具调用预算（6 步/3 次试验）是硬上限，LLM 无法扩权。

### 6.2 四种 provider

| provider | 说明 |
|---|---|
| `replay` | 录制回放，用于无网络演示；输出中明确标注 "not a live model call" |
| `ollama` | 本地 Ollama（如 qwen3），函数调用 |
| `openai` | OpenAI Responses API，`store:false`，严格单工具 |
| `openai-compatible` | 阿里云百炼 DashScope 兼容端点（默认），可覆盖 base_url 接 DeepSeek/Kimi 等 |

密钥只在调用时从环境变量/`.env` 读取，不落任何报告。`.env` 已被 gitignore。

### 6.3 真实模型矩阵实验（outputs_llm_matrix_v3，18 次真实调用）

3 个模型 × 2 种难度 × 3 个随机种子，全部走 openai-compatible 真实 API。**18/18 次仿真稳定**（安全架构的目标），但**只有 5/18 次** LLM 提出的候选通过全部安全门获得部署，其余 13 次回退调优 IMC：

| 模型 | 难度 | 候选接受率 | 部署率 | 平均目标 J |
|---|---|---:|---:|---:|
| qwen-max | hard | 33% | 67% | 68.62 |
| qwen-max | std | 14% | 33% | 45.38 |
| qwen-plus | hard | 0% | 0% | 68.51 |
| qwen-plus | std | 25% | 33% | 45.21 |
| qwen-turbo | hard | 17% | 33% | 68.01 |
| qwen-turbo | std | 0% | 0% | 45.55 |

（不同难度的 J 不可跨行比较；完整逐次明细见 `outputs_llm_matrix_v3/AGGREGATE_REPORT.md`，由本轮新增的 `aggregate_llm_matrix.py` 生成。）

**结论**：在当前架构里，LLM 的价值不是"调出神仙参数"，而是"用自然语言理由编排试验、在安全门内探索"；当调优 IMC 已接近该对象的可达性能时，安全门会诚实地拒绝大多数候选。这本身就是"AI 整定如何落地"的核心答案——**落地的不是 LLM 的参数，是 LLM + 确定性安全门的组合**。

---

## 7. 正式实验协议（评审整改 v3）

- 48 训练 / 16 验证 / 16 测试工况三向隔离，每个工况有稳定 scenario_id 和 SHA-256；IMC 的 λ 只在训练集搜索后冻结
- 候选发布前过 5 个新测试种子 × 16 工况 = 80 个密封测试场景
- 结果：FNN 平均目标比 0.9979（非劣通过），RL 0.9595（优约 4%，39.88% 时间采用非 IMC 增益），两者稳定率 100%，新增违规均为 0
- 两轮评审缺陷清单见 `docs/REVIEW_DEFECTS.md`（A 协议公平性 / B FNN / C RL / D 指标 / E 工程卫生，含遗留风险如实标注）

---

## 8. 落地路径：从仿真到设备

| 层级 | 内容 | 状态 |
|---|---|---|
| 上位机 | 离线整定/训练/Agent，只下发**已验收**参数或冻结策略 | 完成 |
| 实时控制 | 安全 PI 100 ms 循环，AI 调度仅限 2 s 低频建议 Kp/Ki | 完成（仿真+SIL） |
| 嵌入式 | ESP32 PlatformIO 双模式固件；C++ 控制器与 Python 对拍 75 组向量，最大误差 2.98e-8 | 编译通过（RAM 6.7%/Flash 22.6%） |
| 真实设备接口 | `modbus_config.hpp` 寄存器配置，默认 `kWritesEnabled=false`（只读） | 待接真实设备 |
| 上设备前的门槛 | 人工批准、厂家边界、急停、看门狗、影子模式、灰度实验 | 文档明确，未执行 |

LLM Agent **不进入** ESP32 的 100 ms 控制环，也没有写压缩机容量的工具——这是刻意的架构边界。

---

## 9. 目标达成度评估（诚实清单）

**达成**：方法谱系覆盖（经典→优化→学习→LLM）；公平比较框架；安全门 + 回退的统一落地架构；密封测试协议；嵌入式 SIL 证据；真实 LLM API 矩阵实验；评审缺陷闭环整改。

**部分达成（遗留风险，已在 docs/REVIEW_DEFECTS.md 披露）**：FNN 存在状态混叠与标签冲突（训练 log-RMSE 1.059），部署门因此选择保守 IMC 残差曲面而非高冲突拟合表；RL 状态不含执行器/积分状态，严格 Markov 性不满足。

**未达成**：AI 方法显著超越调优 IMC（对象本身天花板低）；真实硬件闭环（无实体板可靠性数据）；LLM 整定的性能优势（安全门下 13/18 回退）。

## 10. 本轮（2026-09-03）我做的改进

1. 新增 `aggregate_llm_matrix.py`：把散落在 18 个目录的矩阵实验汇总为 `matrix_summary.csv` + `AGGREGATE_REPORT.md`（含按模型×难度汇总、逐次明细、读法边界），让"LLM 整定到底有没有用"从翻目录变成看一张表；
2. 新增 `tests/test_llm_matrix_aggregate.py`（3 项测试，已通过）；全量 36+3 项 pytest 通过；
3. 核查发现此前已修复的问题（summary 误标、只记录最后一次试验、LLM 训练工况与部署工况分布不一致的"盲调"问题）在当前工作区代码中均已修复并生效。

## 11. 建议下一步

1. 用 OpenModelica 高保真模型或 BMS 历史数据替换/标定 3R2C，复核结论是否随对象复杂度改变；
2. 真实 ESP32 跑 10 分钟可靠性验收（脚本已就绪：`embedded/validate_esp32_serial.py`）；
3. LLM 方向：给 Agent 增加"试验设计"能力（如让它选择工况而不仅是增益），或引入 SFT/GRPO 对齐（见 SOTA 文档引用的 arXiv:2607.26594）；
4. 架构层面：advanced_tuning.py 的 3 个 HTTP provider 可合并为一个传输适配器（约省 120 行重复代码，消除两个 provider 的零测试盲区）。

## 12. 附录：复现命令

```powershell
python -m pytest tests -q                                    # 36+3 项测试
python main.py --quick                                       # 主流水线冒烟
python run_embedded_demo.py --algorithm all --provider replay  # 七算法对比 demo
python run_llm_agent_demo.py --provider replay               # LLM agent 无网络演示
python run_llm_agent_demo.py --provider openai-compatible --model qwen-plus  # 真实 API（需 DASHSCOPE_API_KEY）
python aggregate_llm_matrix.py                               # 汇总矩阵实验
streamlit run streamlit_app.py                               # 交互看板
```
