# 整定实验报告 · 写作规范与详细大纲

> **本文件用途**：这是《AI-PI 整定实验报告》的规范化写作大纲，由原始 3 条写作需求扩写而成。每节标注了【要点】（要写什么）、【来源】（数据/公式从哪个文件取）、【图表】（配什么图）。
>
> - 定位：**工程技术报告**（面向评审与同事），强调实验协议、数据出处、局限性声明，风格对齐已有的 `reports/实验报告_AI自动整定.md`。
> - 本大纲定位为该报告的"逐算法详解版"，与 `实验报告_AI自动整定.md`（结论导向的综述版）互补，避免重复。
> - 建议正文 8000~15000 字。所有数值必须注明来源文件，估算值必须显式标注"估算"。
> - 原始 3 条需求 → 章节映射：① 3R2C 建模与 FOPDT 公式 → **第 2 章**；② 系统框图 → **第 3 章**；③ 逐算法说明 → **第 4 章**。其余章节均为【补充】项（见文末"补充说明"）。

---

## 1 实验概述【补充】

### 1.1 实验目的
- 一句话说明：在变频精密/机柜空调（HVAC）温度控制场景下，对比 7 种 PI 参数整定方法的整定方式、整定耗时与控制性能。
- 明确回答三个工程问题：参数从哪来（整定方式）、要多久（整定耗时）、效果如何（控制性能）。

### 1.2 被控对象与报告范围
- 被控对象：机柜/精密空调送风温度闭环（仿真环境，3R2C 热模型）。
- 范围边界：本报告只覆盖仿真与 SIL 验证，真机验收未开始（在第 8 章声明）。

### 1.3 核心术语表【补充】
| 术语 | 定义 |
|---|---|
| 自整定（self-tuning） | 控制器运行中**在线**随工况修正自身参数（本项目：FNN/RL，每 2 s） |
| 自动整定（auto-tuning） | **投运前**由工具/算法离线完成一次参数搜索（本项目：IMC-λ、贝叶斯 BO、安全 BO、LLM Agent） |
| 非自整定 | 人工经验公式一次算出（Z-N 反应曲线法） |
| FOPDT | 一阶惯性 + 纯延迟（First-Order Plus Dead-Time）近似模型 |
| holdout | 留出测试工况（16 个密封测试场景，及 5 种子 ×16 = 80 个封存验收场景） |
| objective | 全项目统一的多指标加权综合目标值（定义见第 5 章指标表） |

**【要点】**"是否自整定 / 是否能自动整定"两个问题在此处先给出分类定义，第 4 章逐算法对照填写，避免全文口径不一。

---

## 2 被控对象建模（对应原始需求 ①）

### 2.1 3R2C 集中参数热模型
- **【要点】**写出 3R2C 状态方程组（3 个热容、2 个热阻），给出参数表（热容/热阻/热负荷取值范围）与建模假设（集总参数、线性化范围、环境温度处理）。
- **【来源】**`hvac_pid/plant.py`（离散化方程与系数）、`hvac_pid/config.py`（参数范围）、`outputs_review_v3/engineering_report.md` §1（已成文的方程组，可直接引用）、`modelica/HVACAI/PrecisionCabinetCooling.mo`（物理参考模型对照）。

### 2.2 执行器与传感器环节
- **【要点】**列执行链约束表：25% 最小容量、1% 指令量化、5%/min 斜率限制、最小启停驻留时间、纯延迟（延迟队列）、一阶执行器滞后、传感器噪声与滤波。这些约束是后文"AI 层必须限幅 + 回退"的直接原因，务必在此埋下伏笔。
- **【来源】**`hvac_pid/config.py`。

### 2.3 FOPDT 模型是如何"生成"的（辨识过程）
- **【要点】**这是原始需求 ① 的后半句，要写成完整流程：
  1. 在 3R2C 模型上施加虚拟阶跃（每工况 168 h 长仿真，覆盖足够动态）；
  2. 从阶跃响应曲线提取 K（增益）、L（纯延迟）、τ（时间常数）；
  3. 最小二乘拟合得到每工况的 FOPDT 传递函数 G(s) = K·e^(−Ls)/(τs+1)。
- **【来源】**`hvac_pid/controllers.py` 的 `identify_fopdt_audit`（实现细节：阶跃时长、拟合方法）。

### 2.4 由 FOPDT 导出的整定公式
- **【要点】**给出两条经典公式并注明适用前提：
  - Z-N 反应曲线法：Kp = 0.9τ/(K·L)，Ti = 3.33·L
  - IMC：Kp = τ/[K(λ+L)]，Ti = min[τ, 4(λ+L)]，λ 为可调滤波常数（本项目 λ 在训练集上扫描整定）
- **【来源】**`hvac_pid/controllers.py`。

### 2.5 模型可信度：三层交叉验证【补充】
- **【要点】**简述三层：Python 3R2C ↔ OpenModelica 物理参考模型 ↔ MCU-SIL（策略奇偶校验向量 / PC-SIL 日志）。
- **【来源】**`outputs_review_v3/policy_parity_vectors.csv`、`outputs_review_v3/mcu_pc_sil_log.txt`、`run_cross_validation.py`。

---

## 3 控制系统架构与框图（对应原始需求 ②）

### 3.1 分层控制架构
- **【要点】**两层结构，写清各自周期与职责：
  - **内环**：100 ms PI 基础控制器（条件积分抗饱和）；
  - **外环（AI 调度层）**：2 s 周期调整 Kp/Ki 增益，修正量限幅 ±10~25%，越界或异常时回退 IMC 参数。
- 说明为什么这样分层：执行器约束（2.2 节）+ AI 推理时延 + 安全兜底。

### 3.2 系统结构框图
- **【图表】**`reports/figures/fig1_系统结构框图.png`（已生成，200 dpi；可 `python reports/make_figures.py` 重生成）。
- **【要点】**图旁用文字走一遍信号流：设定值 → 误差 → PI（AI 增益调度）→ 执行器约束 → 3R2C 对象 → 传感器滤波 → 反馈。

### 3.3 实验流程框图
- **【图表】**`reports/figures/fig2_实验流程框图.png`。
- **【要点】**数据集划分 → 各算法整定 → 闭环仿真 → 指标计算 → 验收门判定 → 封存对比。

---

## 4 算法逐一说明（对应原始需求 ③，本报告核心章）

### 4.1 七算法总览对比表
- **【要点】**先给一张总表让读者建立全局，再逐节展开：

| 算法 | 整定方式 | 在线? | 输入 | 输出 | 整定/训练耗时 | holdout objective |
|---|---|---|---|---|---|---|
| Z-N 反应曲线法 | 人工经验公式 | 否 | FOPDT 的 K/L/τ | Kp, Ti | 0.163 s / 等效 168 h | 58.19 |
| IMC-λ | 离线自动整定（λ 扫描） | 否 | FOPDT + λ | Kp, Ti | 3.03 s / 等效 1008 h | 39.53 |
| 贝叶斯 BO | 离线自动整定（GP+EI） | 否 | 上下文特征 + 标签 | 固定 Kp/Ki | 1.42 s / 等效 528 h | 39.72 |
| 风险感知安全 BO | 离线自动整定（RaGoOSE 式，β=2） | 否 | 同上 + 风险项 | 固定 Kp/Ki | 见 `outputs_advanced_quick/tuning_wall_time.csv` | 风险目标 33.58 |
| LLM Agent | 离线自动整定（工具调用，**真实调用 qwen-max**） | 否 | 工况信息 + 指标工具 | Kp/Ki 修正决策 | 真实调用 30.4 s（监督式基准） | 七算法演示 45.04（第三）、过冷 0.81 °C 最小 |
| FNN 自整定 | 在线自整定 | **是**（每 2 s） | 12 个上下文特征 | Kp/Ki 增益修正 | 训练 7.65 s / 等效 4181 h | 39.26（PASSED） |
| RL 自整定 | 在线自整定 | **是**（每 2 s） | 5×5×3×9 状态 | 增量动作 | 训练 16.22 s / 等效 4018 h | **37.61（最优）** |

- **【来源】**耗时列：`outputs_tuning_benchmark/tuning_runtime_report.md`（明文表）；holdout 列：同前 + `outputs_advanced_quick/advanced_tuning_report.md`；演示数据：`outputs_embedded_demo/seven_algorithm_summary.csv`。

### 4.2 逐算法统一模板（每个算法一小节，共 7 小节，严格同构）

每小节按以下 7 个固定条目写，保证横向可比：

- **a) 输入量**：算法运行时吃什么（误差、12 个上下文特征、FOPDT 参数、指标查询工具返回值……）
- **b) 输出量**：吐什么（固定 Kp/Ki、增益修正量、修正百分比……）
- **c) 是否自整定 / 能否自动整定**：对照 1.3 节分类作答，一句话说清"投运前一次固定"还是"运行中在线修正"
- **d) 整定预估耗时**：两个口径都要给——PC 离线墙钟时间、等效对象时间（等效口径定义：辨识 168 h/工况 + 每候选评估 5 h + 标签搜索放大，见 `run_tuning_benchmark.py:122-136`）
- **e) 各工况下的表现**：至少覆盖 7 类工况族（热启动/冷启动/设定值升阶跃/降阶跃/开门热脉冲/持续负荷/低温降阶跃，定义在 `hvac_pid/config.py` 的 `sample_adaptive_scenarios`），引用三标准工况数值表与七算法统一演示场景（30→24 °C、开门扰动恢复 24–44 min）
- **f) 所需数据 / 训练方法 / 训练时间**：数据（training_labels.csv 的 12 特征 + 标签 / Q 表 / 规则表）、方法（最小二乘、GP+EI、TSK 查表、Q 学习）、训练时间（含训练曲线：`bayesian_search_history.csv`、`fnn_training_history.csv`、`rl_training_history.csv`）
- **g) 安全性与回退机制**：限幅、fallback 计数、验收状态（`fallback_events`、`policy_manifest_v3.json`、`deployment_acceptance.csv`）

### 4.3 各算法素材索引
| 算法 | 主要来源文件 |
|---|---|
| Z-N / IMC | `hvac_pid/controllers.py`、`outputs_review_v3/classical_tuning_history.csv`、`outputs_tuning_benchmark/imc_lambda_candidates.csv` |
| 贝叶斯 BO | `hvac_pid/tuning.py`（BayesianGainTuner）、`outputs_review_v3/bayesian_search_history.csv` |
| 安全 BO | `hvac_pid/advanced_tuning.py`（RiskAwareSafeBOTuner）、`outputs_advanced_quick/advanced_holdout_summary.csv` |
| LLM Agent | `hvac_pid/advanced_tuning.py`（LLMAgentAutoTuner）、`outputs_embedded_demo/llm_agent_trace.csv`、`docs/SOTA_LLM_PI_TUNING.md` |
| FNN | `hvac_pid/ai_controllers.py`（FNNGainController，5×5 TSK 25 规则）、`outputs_review_v3/fnn_training_history.csv` |
| RL | `hvac_pid/ai_controllers.py`（IncrementalRLController，Q 学习）、`outputs_review_v3/rl_training_history.csv` |
| 通用 | `docs/ALGORITHM_GUIDE.md`（五类算法代码解析） |

> 注意：部分 CSV 存在企业透明加密，某些工具读取显示乱码时用 bash `cat` 读取明文；`.md` 报告文件全部明文可靠。

---

## 5 实验设置与验收协议【补充】

### 5.1 数据集划分与密封协议
- **【要点】**48 训练 / 16 验证 / 16 测试工况，SHA-256 场景清单；5 个验收种子 × 16 场景 = 80 个封存场景；FNN 比值 0.9979（上界 1.0067）、RL 0.9595（上界 0.9743），均 PASSED。
- **【来源】**`outputs_review_v3/dataset_manifest.csv`、`deployment_acceptance.csv`、`hvac_pid/pipeline.py`（验收门逻辑）。

### 5.2 统一指标体系定义表
- **【要点】**逐项给出公式/定义：`rmse_c`、`iae_c_hour`、`itae_c_hour2`、`comfort_violation_c_hour`（±0.5 °C 舒适带）、`max_undershoot_c`（最大过冷）、`max_overheat_c`（最大过热）、`settling_time_hour`（60 min 带内保持）、`disturbance_recovery_time_hour`、`cooling_energy_kwh`、`control_movement`、`compressor_output_variance`、压缩机启停次数、`mean_ai_inference_us`、`fallback_events`、`stable`，及加权综合 `objective`。
- **注意**：本项目**没有**"超调量%"和"稳态误差"这两个命名，报告若使用须注明对应物（超调 → max_undershoot/max_overheat；稳态误差 → IAE/RMSE）。
- **【来源】**`hvac_pid/metrics.py`。

---

## 6 实验结果与对比【补充】

### 6.1 整定耗时对比
- **【图表】**`reports/figures/fig10_整定耗时对比.png` + 耗时基准表（PC 墙钟 / 等效对象时间双口径，数值见 4.1 表）。
- **【要点】**解释等效对象时间的含义（若在真实对象上做同样整定需要侵占对象的时间），这是本报告"整定预估需要的时间"的正式答案。

### 6.2 控制性能对比
- **【图表】**`reports/figures/fig11_控制性能对比.png` + 80 场景 holdout 汇总表。
- **【要点】**结论要点：RL 37.61 综合最优；安全 BO 风险目标 33.58 优于启发式 34.18、IMC 36.29、普通 BO 37.96；FNN/RL 通过部署验收门。
- **【来源】**`outputs_review_v3/engineering_report.md` §4（三场景 × 5 算法 ITAE/调节时间/扰动恢复/过热/过冷/指令方差全表，直接引用）。

### 6.3 典型工况逐算法表现
- **【要点】**三标准工况（初次快速降温 31.5→24 °C、设定温度突变、持续外界热扰动）逐算法数值；七算法统一演示场景（30→24 °C、minute 189 开门扰动、first_in_band 34 min、恢复 24–44 min，safe-bo 25 / rl 24 最快）。
- **【来源】**`outputs_review_v3/engineering_report.md` §4、`outputs_embedded_demo/seven_algorithm_summary.csv`、每算法 `*_temperature_demo.csv/html`。

---

## 7 讨论【补充】

- **自动整定 vs 在线自整定的代价—收益**：前者一次性固定、部署简单；后者每 2 s 修正、性能最优但需训练数据与回退兜底。
- **安全约束的作用**：限幅 + 回退机制在多少场景触发（`fallback_events`），未触发失控。
- **LLM Agent 的定位**：工具调用框架已就绪并完成单批次真实调用（qwen-max）——候选经安全门接受、过冷全算法最小，但耗时比经典方法高 1–2 个数量级，属于低频离线诊断工具而非闭环实测最优解。

---

## 8 局限性与诚信声明【补充】

- 真机验收未开始，全部结论限于仿真 + SIL。
- LLM Agent 已切换为真实 API 调用（qwen-max，单批次），样本量小需如实标注。
- 等效对象时间为估算口径（估算逻辑引用 `run_tuning_benchmark.py:122-136`），需在正文标注。
- 已知缺陷与闭环情况引用 `docs/REVIEW_DEFECTS.md` / `docs/REVIEW_RESPONSE.md` / `outputs_review_v3/review_remediation.md`（A1–E5 缺陷闭环矩阵）。

---

## 9 结论与后续工作

- **【要点】**用一段话回答 1.1 节的三个工程问题；后续工作（真机验收、LLM 在线化、安全 BO λ 联合整定等）。

---

## 附录【补充】

- **A 数据文件索引**：`outputs_review_v3/`（封存验收，最权威）、`outputs_tuning_benchmark/`（耗时基准）、`outputs_advanced_quick/`（安全 BO/LLM）、`outputs_embedded_demo/`（七算法演示 + LLM 轨迹）、`outputs_review_v3/`（完整实验封存）。
- **B 复现命令**：`python main.py`（完整实验）、`python main.py --quick`（冒烟）、`python run_tuning_benchmark.py`（耗时基准）、`python run_advanced_tuning_benchmark.py`、`python run_embedded_demo.py`、`python reports/make_figures.py`（重生成 4 张图）。
- **C 图表清单**：fig1 系统结构框图、fig2 实验流程框图、fig3 整定耗时对比、fig4 控制性能对比 + 建议新增（三标准工况温度曲线、训练收敛曲线）。

---

## 补充说明：相对原始 3 条需求的增量

原始需求只覆盖了"建模（①）、框图（②）、逐算法（③）"，一份合格的工程技术报告还需补齐以下内容（本大纲已编入对应章节）：

| 补充项 | 编入章节 | 理由 |
|---|---|---|
| 实验概述与术语表（自整定 vs 自动整定的口径） | 第 1 章 | 原需求 ③ 的"是否自整定"需要统一定义才能横向比较 |
| 指标体系定义 | 5.2 | 没有指标定义，"每个工况下的表现"无从谈起 |
| 数据集与验收协议 | 5.1 | 结论可信度的依据（48/16/16 + 80 封存场景） |
| 逐算法统一模板 | 4.2 | 7 个算法自由发挥会导致条目缺失、无法对比 |
| 结果与对比章（含耗时图/性能图） | 第 6 章 | 原需求分散的"耗时/表现"需要汇总对比才有结论 |
| 讨论与局限性/诚信声明 | 第 7、8 章 | 工程报告的规范要求；回放/估算值必须显式声明 |
| 附录（数据索引、复现命令、图表清单） | 附录 | 可复现性与可核查性 |
